# 电力安全工作规程

## 1 适用范围

本规程适用于变电站内一切电气设备的运行、维护、检修与试验工作。外来施工单位在站内作业同样适用，须经安全教育并办理相应工作票。

## 2 两票三制

两票指工作票与操作票，三制指交接班制、巡回检查制、设备定期试验轮换制。
工作票分为第一种工作票与第二种工作票，前者用于停电作业，后者用于带电或部分停电作业。
操作票须逐项填写，一项操作完毕后打勾，不得跳项、漏项。
工作票签发人、工作负责人、工作许可人三方责任不得兼任。
无票作业一律视为严重违章。

## 3 技术措施

停电：断开各方面电源，包括可能反送电的电源。
验电：在装设接地线处逐相验电，验电器须在同等电压等级上检验完好。
装设接地线：先接接地端后接导体端，拆时顺序相反。
悬挂标示牌并装设遮栏：在工作地点两侧挂"在此工作"与"止步，高压危险"。
四项措施缺一不得开工。

## 4 安全距离

设备不停电时的安全距离：10kV 不小于 0.7m，35kV 不小于 1.0m，110kV 不小于 1.5m，220kV 不小于 3.0m。
工作人员活动范围与带电体的距离小于上述数值时，必须停电作业。
接地线截面不小于 25mm²，使用多股软铜线，不得用铝线代替。
绝缘杆的有效绝缘长度按电压等级选取，使用前检查有无受潮与破损。

## 5 违章处理

违章分为一般违章、严重违章与恶性违章三类，按行为性质与后果认定。
发现违章应当场制止，情节严重的中止工作并撤离现场。
严重违章的责任人暂停工作资格，重新培训考核合格后上岗。
恶性违章的按公司规定处理，纳入个人安全档案。
## 6 工作票种类与适用

第一种工作票适用于高压设备上需要全部停电或部分停电的工作，以及需要装设接地线的工作。
第二种工作票适用于带电作业、高压设备上不需要停电的工作，以及低压配电盘上的工作。
带电作业工作票适用于 10kV 及以上带电作业，须由具备带电作业资质的人员执行。
事故紧急抢修可不用工作票，但须口头或电话报告调度，并指定专人监护、做好记录。
工作票应在开工前一日送达工作地点，临时工作可在开工前当场签发。

## 7 操作票填写与执行

倒闸操作必须填写操作票，一张操作票只能填写一个操作任务，字迹清楚不得涂改。
操作票由操作人填写、监护人审核、值班负责人批准，三人签字缺一不可。
操作前在模拟图板上预演，核对设备双重编号、操作顺序与运行方式。
执行时严格按票面顺序逐项操作，每操作一项即在票面打勾，禁止跳项、倒项与添项。
操作中发生疑问应立即停止，查明原因后再继续，不得擅自更改票面内容。

## 8 验电与装设接地线

验电前先在带电台架上确认验电器完好，验电器电压等级必须与被验设备相符。
验电时戴绝缘手套，逐相验电，验明无电压后方可装设接地线。
装设接地线必须先接接地端、后接导体端，拆除时顺序相反，操作时使用绝缘杆。
接地线应装设在可能来电的各方面，包括线路侧、母线侧与可能反送电的低压侧。
接地线截面不小于 25 平方毫米，装设后记录编号与位置，拆除时核对数量。

## 9 邻近带电体作业

在带电设备附近作业时，人体与带电体的安全距离：10kV 不小于 0.7 米，35kV 不小于 1.0 米，110kV 不小于 1.5 米，220kV 不小于 3.0 米。
安全距离不足时必须停电，或采取绝缘遮蔽、加装绝缘隔板等防护措施。
作业时设专人监护，监护人不得兼做其他工作，不得离开现场。
使用的高处作业车、吊车应可靠接地，臂架与带电体保持足够距离。
雷雨、大风天气禁止在室外带电设备附近作业。

## 10 二次回路工作

二次回路上的工作应填用第二种工作票，工作前确认相关保护压板已退出并做好记录。
在电流互感器二次回路上工作，严禁开路；在电压互感器二次回路上工作，严禁短路。
工作前用绝缘胶布包好相邻端子，防止误碰造成保护误动。
工作结束后恢复所有压板与端子，逐项核对与工作前一致，并由两人复核。
涉及运行设备保护的，须经调度同意并做好事故预想后方可开工。

## 11 高风险作业管控

动火作业须办理动火工作票，清除周边可燃物，配置灭火器材，设专人监火。
高处作业系好安全带，安全带高挂低用，作业下方设警戒区，禁止上下抛掷物件。
有限空间作业先通风、再检测、后作业，氧气浓度 19.5% 至 23.5% 方可进入。
起重作业前检查吊具与钢丝绳，吊物下方严禁站人，指挥信号统一明确。
所有高风险作业均须有管理人员到岗到位，不得单人作业。

## 12 安全工器具管理

安全工器具应统一编号、定置存放，存放环境干燥通风，避免阳光直射。
绝缘手套、绝缘靴每 6 个月做一次耐压试验，验电器每年一次，接地线每年一次。
使用前检查外观，绝缘工器具表面有裂纹、破损、受潮的禁止使用。
试验不合格的工器具立即隔离并贴"禁止使用"标签，不得与合格品混放。
工器具台账记录编号、试验日期、下次试验日期与使用人。
